<!DOCTYPE html><html lang="zh-CN"> <head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><meta name="description" content="从通信模型、数据区、功能码、帧结构到网关方案的工业协议笔记。"><meta name="theme-color" content="#0f766e"><title>Modbus 工程知识 - PersonalLib</title><link rel="stylesheet" href="../../styles/global.css"></head> <body> <div class="page-shell"> <header class="site-header" aria-label="站点导航"> <a class="brand" href="../../" aria-label="返回首页"> <span class="brand-mark" aria-hidden="true"></span> <span>PersonalLib</span> </a> <nav class="site-nav"> <a href="../../">首页</a><a href="../../capabilities/">能力</a><a href="../../project-patterns/">项目模式</a><a href="../../atlas/">知识地图</a><a href="../../notes/">笔记</a> </nav> </header> <main>  <article class="note-layout"> <header class="note-header"> <a href="../" class="back-link">返回笔记</a> <span>protocol</span> <h1>Modbus 工程知识</h1> <p>从通信模型、数据区、功能码、帧结构到网关方案的工业协议笔记。</p> <div class="tag-row"> <b>工业协议</b><b>设备接入</b><b>网关</b><b>数据字典</b> </div> </header> <div class="prose"> <p>Modbus 是一种面向工业设备通信的应用层协议，最常见于 PLC、仪表、传感器、网关、变频器、冷柜、能源表计和各类边缘采集设备。它的核心价值不是复杂，而是简单、稳定、易集成。</p>
<p>这篇笔记按工程落地视角整理：先理解基本原理，再看数据帧、地址字典、执行逻辑、RTU/TCP 应用方式，最后总结常见解决方案。</p>
<section class="knowledge-visual protocol-stack">
  <div>
    <span>应用层对象</span>
    <strong>Coil / Discrete Input / Input Register / Holding Register</strong>
  </div>
  <i></i>
  <div>
    <span>PDU</span>
    <strong>Function Code + Data</strong>
  </div>
  <i></i>
  <div>
    <span>ADU</span>
    <strong>RTU: Address + PDU + CRC / TCP: MBAP + PDU</strong>
  </div>
  <i></i>
  <div>
    <span>工程落地</span>
    <strong>地址换算 / 字节序 / 轮询策略 / 异常处理</strong>
  </div>
</section>
<h2 id="1-modbus-基本原理">1. Modbus 基本原理</h2>
<h3 id="11-通信模型">1.1 通信模型</h3>
<p>Modbus 采用典型的 <strong>Client / Server</strong> 模型。在传统串口语境里也常被称为 <strong>Master / Slave</strong>。</p>
<ul>
<li>Client/Master：主动发起请求的一方，例如 PLC、SCADA、边缘网关、上位机。</li>
<li>Server/Slave：被动响应请求的一方，例如传感器、仪表、控制器、执行器。</li>
<li>一次事务：Client 发送请求，Server 处理后返回响应。</li>
<li>Server 不会主动上报数据，除非上层系统另外设计了轮询、网关转发或事件上报机制。</li>
</ul>
<h3 id="12-协议分层">1.2 协议分层</h3>
<p>Modbus 的应用层核心是 <strong>PDU（Protocol Data Unit）</strong>：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>PDU = Function Code + Data</span></span></code></pre>
<p>不同传输方式会在 PDU 外面包一层 <strong>ADU（Application Data Unit）</strong>：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>ADU = Address / Header + PDU + Error Check</span></span></code></pre>
<p>因此，Modbus RTU、Modbus ASCII、Modbus TCP 的功能码和数据模型基本一致，区别主要在传输层封装、地址字段、校验方式和连接管理。</p>
<h3 id="13-数据模型">1.3 数据模型</h3>
<p>Modbus 把设备数据抽象成四类对象。</p>
<section class="register-map">
  <div>
    <b>0xxxx</b>
    <strong>Coil</strong>
    <span>1 bit，读写，控制量或开关状态。</span>
  </div>
  <div>
    <b>1xxxx</b>
    <strong>Discrete Input</strong>
    <span>1 bit，只读，离散输入状态。</span>
  </div>
  <div>
    <b>3xxxx</b>
    <strong>Input Register</strong>
    <span>16 bit，只读，采样值或测量值。</span>
  </div>
  <div>
    <b>4xxxx</b>
    <strong>Holding Register</strong>
    <span>16 bit，读写，配置、状态字或控制参数。</span>
  </div>
</section>








































<table><thead><tr><th>数据区</th><th>传统地址前缀</th><th>访问类型</th><th>单位</th><th>常用功能码</th></tr></thead><tbody><tr><td>Coil</td><td>0xxxx</td><td>读/写</td><td>1 bit</td><td><code>0x01</code>、<code>0x05</code>、<code>0x0F</code></td></tr><tr><td>Discrete Input</td><td>1xxxx</td><td>只读</td><td>1 bit</td><td><code>0x02</code></td></tr><tr><td>Input Register</td><td>3xxxx</td><td>只读</td><td>16 bit</td><td><code>0x04</code></td></tr><tr><td>Holding Register</td><td>4xxxx</td><td>读/写</td><td>16 bit</td><td><code>0x03</code>、<code>0x06</code>、<code>0x10</code>、<code>0x16</code></td></tr></tbody></table>
<p>工程上最容易出错的是地址表达方式：</p>
<ul>
<li>协议帧里的地址通常是 <strong>0-based offset</strong>，例如第一个 Holding Register 的地址是 <code>0x0000</code>。</li>
<li>文档里的地址常写成 <strong>4xxxx</strong>，例如 <code>40001</code> 往往对应协议地址 <code>0x0000</code>。</li>
<li>有些厂商文档直接写 0-based 地址，有些写 1-based 地址，需要在接入前确认。</li>
</ul>
<h3 id="14-常见功能码">1.4 常见功能码</h3>























































<table><thead><tr><th>功能码</th><th>名称</th><th>用途</th></tr></thead><tbody><tr><td><code>0x01</code></td><td>Read Coils</td><td>读取线圈状态</td></tr><tr><td><code>0x02</code></td><td>Read Discrete Inputs</td><td>读取离散输入</td></tr><tr><td><code>0x03</code></td><td>Read Holding Registers</td><td>读取保持寄存器</td></tr><tr><td><code>0x04</code></td><td>Read Input Registers</td><td>读取输入寄存器</td></tr><tr><td><code>0x05</code></td><td>Write Single Coil</td><td>写单个线圈</td></tr><tr><td><code>0x06</code></td><td>Write Single Register</td><td>写单个保持寄存器</td></tr><tr><td><code>0x0F</code></td><td>Write Multiple Coils</td><td>写多个线圈</td></tr><tr><td><code>0x10</code></td><td>Write Multiple Registers</td><td>写多个保持寄存器</td></tr><tr><td><code>0x16</code></td><td>Mask Write Register</td><td>按位掩码写保持寄存器</td></tr></tbody></table>
<h3 id="15-异常响应">1.5 异常响应</h3>
<p>当 Server 无法正常处理请求时，会返回异常响应：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>异常功能码 = 原功能码 + 0x80</span></span></code></pre>
<p>例如请求 <code>0x03</code> 失败，响应功能码会变成 <code>0x83</code>。</p>
<p>常见异常码：</p>



































<table><thead><tr><th>异常码</th><th>含义</th><th>常见原因</th></tr></thead><tbody><tr><td><code>0x01</code></td><td>Illegal Function</td><td>设备不支持该功能码</td></tr><tr><td><code>0x02</code></td><td>Illegal Data Address</td><td>地址越界或寄存器不存在</td></tr><tr><td><code>0x03</code></td><td>Illegal Data Value</td><td>数量、长度或写入值非法</td></tr><tr><td><code>0x04</code></td><td>Server Device Failure</td><td>设备内部处理失败</td></tr><tr><td><code>0x06</code></td><td>Server Device Busy</td><td>设备忙，稍后重试</td></tr></tbody></table>
<h2 id="2-modbus-数据帧结构">2. Modbus 数据帧结构</h2>
<h3 id="21-modbus-基本帧">2.1 Modbus 基本帧</h3>
<p>Modbus 的通用逻辑可以理解为：</p>
<section class="frame-diagram">
  <div>
    <span>Client 请求</span>
    <strong>Slave / Unit</strong>
    <strong>Function Code</strong>
    <strong>Address</strong>
    <strong>Quantity / Value</strong>
  </div>
  <div>
    <span>Server 响应</span>
    <strong>Function Code</strong>
    <strong>Byte Count</strong>
    <strong>Data</strong>
    <strong>Exception</strong>
  </div>
</section>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>请求：读/写哪个设备、哪个数据区、从哪个地址开始、读/写多少数据</span></span>
<span class="line"><span>响应：返回执行结果、数据内容或异常码</span></span></code></pre>
<h4 id="modbus-pdu">Modbus PDU</h4>




















<table><thead><tr><th>字段</th><th>长度</th><th>说明</th></tr></thead><tbody><tr><td>Function Code</td><td>1 byte</td><td>功能码，表示读、写或诊断操作</td></tr><tr><td>Data</td><td>N bytes</td><td>地址、数量、字节数、寄存器值等</td></tr></tbody></table>
<h4 id="modbus-rtu-adu">Modbus RTU ADU</h4>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>Slave Address | Function Code | Data | CRC16</span></span></code></pre>






























<table><thead><tr><th>字段</th><th>长度</th><th>说明</th></tr></thead><tbody><tr><td>Slave Address</td><td>1 byte</td><td>从站地址，常用 <code>1-247</code>，<code>0</code> 通常为广播</td></tr><tr><td>Function Code</td><td>1 byte</td><td>功能码</td></tr><tr><td>Data</td><td>N bytes</td><td>PDU 数据</td></tr><tr><td>CRC16</td><td>2 bytes</td><td>低字节在前，高字节在后</td></tr></tbody></table>
<p>示例：读取从站 <code>1</code> 的 Holding Register，从地址 <code>0x0000</code> 开始读取 <code>2</code> 个寄存器。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>01 03 00 00 00 02 C4 0B</span></span></code></pre>
<p>含义：</p>





























<table><thead><tr><th>字节</th><th>含义</th></tr></thead><tbody><tr><td><code>01</code></td><td>从站地址</td></tr><tr><td><code>03</code></td><td>读 Holding Register</td></tr><tr><td><code>00 00</code></td><td>起始地址</td></tr><tr><td><code>00 02</code></td><td>读取 2 个寄存器</td></tr><tr><td><code>C4 0B</code></td><td>CRC16，低字节在前</td></tr></tbody></table>
<h4 id="modbus-tcp-adu">Modbus TCP ADU</h4>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>MBAP Header | Function Code | Data</span></span></code></pre>
<p>MBAP Header 长度固定为 7 bytes。</p>






























<table><thead><tr><th>字段</th><th>长度</th><th>说明</th></tr></thead><tbody><tr><td>Transaction ID</td><td>2 bytes</td><td>事务编号，用于匹配请求和响应</td></tr><tr><td>Protocol ID</td><td>2 bytes</td><td>协议标识，Modbus 固定为 <code>0x0000</code></td></tr><tr><td>Length</td><td>2 bytes</td><td>后续字节长度，包含 Unit ID + PDU</td></tr><tr><td>Unit ID</td><td>1 byte</td><td>单元标识，常用于网关后面的 RTU 从站地址</td></tr></tbody></table>
<p>示例：Modbus TCP 读取 Holding Register。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>00 01 00 00 00 06 01 03 00 00 00 02</span></span></code></pre>
<p>含义：</p>





































<table><thead><tr><th>字节</th><th>含义</th></tr></thead><tbody><tr><td><code>00 01</code></td><td>Transaction ID</td></tr><tr><td><code>00 00</code></td><td>Protocol ID</td></tr><tr><td><code>00 06</code></td><td>后续长度为 6</td></tr><tr><td><code>01</code></td><td>Unit ID</td></tr><tr><td><code>03</code></td><td>读 Holding Register</td></tr><tr><td><code>00 00</code></td><td>起始地址</td></tr><tr><td><code>00 02</code></td><td>读取 2 个寄存器</td></tr></tbody></table>
<h3 id="22-modbus-mask-计算">2.2 Modbus MASK 计算</h3>
<p>这里的 MASK 计算，指的是在 Modbus 字典中对某个寄存器的 bit 位进行判断。常见场景是：一个寄存器不是单一数值，而是一个状态字或告警字，每个 bit 表示一个独立状态。</p>
<p>例如寄存器 A 的值是：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>value = 0xFF = 0b11111111</span></span></code></pre>
<p>如果要判断 bit3 是否为 1，先生成 bit3 对应的 mask：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>mask = 1 &#x3C;&#x3C; 3 = 0b00001000 = 0x08</span></span></code></pre>
<p>再执行按位与：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>result = value AND mask</span></span>
<span class="line"><span>       = 0xFF AND 0x08</span></span>
<span class="line"><span>       = 0x08</span></span>
<span class="line"><span>       = 0b00001000</span></span></code></pre>
<p>因为结果不为 0，所以 bit3 为 <code>true</code>。</p>
<blockquote>
<p>这里采用常见的 0-based bit 编号：最低位是 bit0，因此 <code>0b00001000</code> 表示 bit3。</p>
</blockquote>
<h4 id="221-单-bit-判断">2.2.1 单 bit 判断</h4>
<p>单 bit 判断公式：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>bit_value = (register_value AND mask) != 0</span></span></code></pre>
<p>示例：</p>








































<table><thead><tr><th>寄存器值</th><th>二进制</th><th>Mask</th><th>计算结果</th><th>判断</th></tr></thead><tbody><tr><td><code>0xFF</code></td><td><code>0b11111111</code></td><td><code>0x08</code></td><td><code>0x08</code></td><td>bit3 = true</td></tr><tr><td><code>0xF7</code></td><td><code>0b11110111</code></td><td><code>0x08</code></td><td><code>0x00</code></td><td>bit3 = false</td></tr><tr><td><code>0x09</code></td><td><code>0b00001001</code></td><td><code>0x08</code></td><td><code>0x08</code></td><td>bit3 = true</td></tr><tr><td><code>0x01</code></td><td><code>0b00000001</code></td><td><code>0x08</code></td><td><code>0x00</code></td><td>bit3 = false</td></tr></tbody></table>
<p>Python 示例：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="python"><code><span class="line"><span style="color:#F97583">def</span><span style="color:#B392F0"> read_bit</span><span style="color:#E1E4E8">(register_value: </span><span style="color:#79B8FF">int</span><span style="color:#E1E4E8">, bit_index: </span><span style="color:#79B8FF">int</span><span style="color:#E1E4E8">) -> </span><span style="color:#79B8FF">bool</span><span style="color:#E1E4E8">:</span></span>
<span class="line"><span style="color:#E1E4E8">    mask </span><span style="color:#F97583">=</span><span style="color:#79B8FF"> 1</span><span style="color:#F97583"> &#x3C;&#x3C;</span><span style="color:#E1E4E8"> bit_index</span></span>
<span class="line"><span style="color:#F97583">    return</span><span style="color:#E1E4E8"> (register_value </span><span style="color:#F97583">&#x26;</span><span style="color:#E1E4E8"> mask) </span><span style="color:#F97583">!=</span><span style="color:#79B8FF"> 0</span></span>
<span class="line"></span>
<span class="line"></span>
<span class="line"><span style="color:#E1E4E8">value </span><span style="color:#F97583">=</span><span style="color:#F97583"> 0x</span><span style="color:#79B8FF">FF</span></span>
<span class="line"><span style="color:#79B8FF">print</span><span style="color:#E1E4E8">(read_bit(value, </span><span style="color:#79B8FF">3</span><span style="color:#E1E4E8">))  </span><span style="color:#6A737D"># True</span></span></code></pre>
<h4 id="222-多-bit-判断">2.2.2 多 bit 判断</h4>
<p>如果一个 Mask 覆盖多个 bit，需要先明确业务语义。</p>
<p>判断任意 bit 命中：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>any_match = (register_value AND mask) != 0</span></span></code></pre>
<p>判断所有 bit 命中：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>all_match = (register_value AND mask) == mask</span></span></code></pre>
<p>提取多 bit 字段值：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>field_value = (register_value AND mask) >> offset</span></span></code></pre>
<p>示例：寄存器值 <code>0b10110100</code>，要提取 bit2-bit4：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>register_value = 0b10110100</span></span>
<span class="line"><span>mask           = 0b00011100</span></span>
<span class="line"><span>offset         = 2</span></span>
<span class="line"><span></span></span>
<span class="line"><span>field_value = (0b10110100 AND 0b00011100) >> 2</span></span>
<span class="line"><span>            = 0b00010100 >> 2</span></span>
<span class="line"><span>            = 0b00000101</span></span>
<span class="line"><span>            = 5</span></span></code></pre>
<h4 id="223-字典中的-mask-表达">2.2.3 字典中的 MASK 表达</h4>
<p>在设备字典里，MASK 通常用于把一个寄存器拆成多个布尔点位。</p>
<p>示例：寄存器 <code>40010</code> 是告警字。</p>









































<table><thead><tr><th>点位名称</th><th>寄存器</th><th>原始值示例</th><th>Bit</th><th>Mask</th><th>计算</th><th>结果</th></tr></thead><tbody><tr><td>高温告警</td><td><code>40010</code></td><td><code>0xFF</code></td><td>bit3</td><td><code>0x08</code></td><td><code>0xFF &#x26; 0x08 = 0x08</code></td><td>true</td></tr><tr><td>门开告警</td><td><code>40010</code></td><td><code>0xFF</code></td><td>bit1</td><td><code>0x02</code></td><td><code>0xFF &#x26; 0x02 = 0x02</code></td><td>true</td></tr><tr><td>压缩机故障</td><td><code>40010</code></td><td><code>0xF7</code></td><td>bit3</td><td><code>0x08</code></td><td><code>0xF7 &#x26; 0x08 = 0x00</code></td><td>false</td></tr></tbody></table>
<p>字典字段可以这样定义：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>point_name: high_temperature_alarm</span></span>
<span class="line"><span>register: 40010</span></span>
<span class="line"><span>data_type: uint16</span></span>
<span class="line"><span>bit_index: 3</span></span>
<span class="line"><span>mask: 0x08</span></span>
<span class="line"><span>true_value: true</span></span>
<span class="line"><span>false_value: false</span></span></code></pre>
<h4 id="224-与其他概念的区别">2.2.4 与其他概念的区别</h4>
<ul>
<li>RTU 帧的 CRC16 是通信校验，不属于这里的 MASK 计算。</li>
<li>功能码 <code>0x16 Mask Write Register</code> 是按掩码写保持寄存器，用于修改 bit；本文这里的 MASK 计算主要是按 bit 读取和判断。</li>
<li>如果厂商文档使用 bit1-bit16 编号，需要先确认最低位到底叫 bit0 还是 bit1，再换算 mask。</li>
</ul>
<h3 id="23-modbus-字典">2.3 Modbus 字典</h3>
<p>Modbus 字典是设备接入的核心文档。它定义了每个点位如何从寄存器中读取、解析、换算和写入。</p>
<p>一个可落地的 Modbus 字典至少应包含：</p>
















































































<table><thead><tr><th>字段</th><th>示例</th><th>说明</th></tr></thead><tbody><tr><td>点位名称</td><td><code>cabinet_temperature</code></td><td>平台内部字段名</td></tr><tr><td>中文名称</td><td>冷柜温度</td><td>展示名称</td></tr><tr><td>功能码</td><td><code>0x03</code></td><td>读 Holding Register</td></tr><tr><td>地址</td><td><code>40001</code> / <code>0x0000</code></td><td>必须明确是文档地址还是协议地址</td></tr><tr><td>寄存器数量</td><td><code>1</code> / <code>2</code></td><td>16 bit 为 1 个寄存器，32 bit 常占 2 个</td></tr><tr><td>数据类型</td><td><code>int16</code> / <code>uint16</code> / <code>float32</code></td><td>解析方式</td></tr><tr><td>字节序</td><td><code>ABCD</code> / <code>CDAB</code> / <code>BADC</code> / <code>DCBA</code></td><td>多寄存器数据必须明确</td></tr><tr><td>Bit / Mask</td><td><code>bit3</code> / <code>0x08</code></td><td>状态字、告警字的 bit 位解析</td></tr><tr><td>倍率</td><td><code>0.1</code></td><td>原始值到工程值的转换</td></tr><tr><td>单位</td><td><code>℃</code> / <code>kWh</code> / <code>%</code></td><td>数据单位</td></tr><tr><td>读写属性</td><td><code>R</code> / <code>RW</code></td><td>是否允许写</td></tr><tr><td>采集周期</td><td><code>5s</code> / <code>60s</code></td><td>网关轮询策略</td></tr><tr><td>合法范围</td><td><code>-40~80</code></td><td>数据质量判断</td></tr><tr><td>默认值策略</td><td><code>保持上次值</code> / <code>置空</code></td><td>读取失败时如何处理</td></tr></tbody></table>
<p>示例字典：</p>


















































<table><thead><tr><th>点位</th><th>功能码</th><th>地址</th><th>类型</th><th>倍率</th><th>单位</th><th>说明</th></tr></thead><tbody><tr><td>温度</td><td><code>0x03</code></td><td><code>40001</code></td><td><code>int16</code></td><td><code>0.1</code></td><td><code>℃</code></td><td>原始值 <code>253</code> 表示 <code>25.3℃</code></td></tr><tr><td>湿度</td><td><code>0x03</code></td><td><code>40002</code></td><td><code>uint16</code></td><td><code>0.1</code></td><td><code>%RH</code></td><td>原始值 <code>605</code> 表示 <code>60.5%RH</code></td></tr><tr><td>运行状态</td><td><code>0x01</code></td><td><code>00001</code></td><td><code>bool</code></td><td><code>1</code></td><td>-</td><td><code>1</code> 运行，<code>0</code> 停止</td></tr><tr><td>高温告警</td><td><code>0x04</code></td><td><code>30010</code></td><td><code>bool</code></td><td><code>0x08</code></td><td>-</td><td><code>value &#x26; 0x08 != 0</code> 表示 true</td></tr></tbody></table>
<p>字典设计原则：</p>
<ul>
<li>地址必须同时保留厂商文档地址和协议实际 offset。</li>
<li>多寄存器数据必须明确字节序。</li>
<li>写操作必须标记权限、范围和安全保护。</li>
<li>告警、状态、模式字段最好拆成枚举或 bit 位说明。</li>
<li>同一设备型号的字典要做版本管理，避免固件升级后点位错位。</li>
</ul>
<h2 id="3-modbus-执行逻辑">3. Modbus 执行逻辑</h2>
<h3 id="31-读取流程">3.1 读取流程</h3>
<p>典型读取流程：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>加载设备字典</span></span>
<span class="line"><span>  -> 按设备和功能码合并相邻寄存器</span></span>
<span class="line"><span>  -> 生成读请求</span></span>
<span class="line"><span>  -> 发送 Modbus 帧</span></span>
<span class="line"><span>  -> 等待响应</span></span>
<span class="line"><span>  -> 校验响应地址、功能码、长度、CRC/MBAP</span></span>
<span class="line"><span>  -> 解析原始值</span></span>
<span class="line"><span>  -> 按字典做字节序、倍率、单位、枚举转换</span></span>
<span class="line"><span>  -> 写入平台数据模型</span></span></code></pre>
<h3 id="32-写入流程">3.2 写入流程</h3>
<p>典型写入流程：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>校验写权限</span></span>
<span class="line"><span>  -> 校验值范围和业务状态</span></span>
<span class="line"><span>  -> 根据字典转换为原始寄存器值</span></span>
<span class="line"><span>  -> 选择 0x05 / 0x06 / 0x0F / 0x10 / 0x16</span></span>
<span class="line"><span>  -> 发送写请求</span></span>
<span class="line"><span>  -> 校验写响应</span></span>
<span class="line"><span>  -> 读取回读值确认</span></span>
<span class="line"><span>  -> 记录操作日志</span></span></code></pre>
<p>写操作建议加保护：</p>
<ul>
<li>白名单点位才允许写。</li>
<li>写入前做范围校验。</li>
<li>对控制类命令做二次确认或权限控制。</li>
<li>写入后回读确认。</li>
<li>保留操作人、时间、原值、新值、结果和失败原因。</li>
</ul>
<h3 id="33-轮询策略">3.3 轮询策略</h3>
<p>轮询不是简单地“每个点位单独读一次”。更合理的方式是：</p>
<ul>
<li>按设备分组。</li>
<li>按功能码分组。</li>
<li>合并连续地址，减少请求次数。</li>
<li>对高频点位和低频点位设置不同采集周期。</li>
<li>对失败设备做退避，避免阻塞整个采集链路。</li>
</ul>
<p>示例：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>温度、湿度、压力：5s</span></span>
<span class="line"><span>电能、累计量：60s</span></span>
<span class="line"><span>设备参数：5min</span></span>
<span class="line"><span>固件版本、型号：启动时读取或每日读取</span></span></code></pre>
<h3 id="34-超时与重试">3.4 超时与重试</h3>
<p>常见策略：</p>
<ul>
<li>单次请求超时：RTU 常见 <code>500ms-2s</code>，TCP 常见 <code>1s-5s</code>，按现场网络调整。</li>
<li>重试次数：通常 <code>1-3</code> 次。</li>
<li>连续失败：设备标记离线，降低轮询频率。</li>
<li>恢复成功：恢复正常采集周期。</li>
</ul>
<p>RTU 场景下，一个串口总线上的所有从站共享链路，某个设备长期超时会拖慢整个总线，因此需要做好失败隔离和轮询调度。</p>
<h3 id="35-异常处理">3.5 异常处理</h3>
<p>异常处理要区分：</p>
<ul>
<li>通信异常：串口断开、TCP 连接失败、超时、CRC 错误。</li>
<li>协议异常：功能码不支持、地址非法、长度不匹配。</li>
<li>业务异常：值越界、枚举未知、数据质量差。</li>
<li>设备异常：设备忙、内部故障、正在升级或重启。</li>
</ul>
<p>平台侧建议保留三类状态：</p>
<ul>
<li>原始通信状态：是否成功收到响应。</li>
<li>数据质量状态：数据是否可信。</li>
<li>业务状态：设备是否离线、告警、锁定、维护中。</li>
</ul>
<h2 id="4-modbus-应用">4. Modbus 应用</h2>
<h3 id="41-rtu">4.1 RTU</h3>
<p>Modbus RTU 通常运行在 RS-485 或 RS-232 串口链路上，其中 RS-485 最常见。</p>
<h4 id="rtu-特点">RTU 特点</h4>
<ul>
<li>使用二进制帧，传输效率高。</li>
<li>通过 CRC16 做错误检查。</li>
<li>一个总线上通常有一个 Master 和多个 Slave。</li>
<li>从站地址用于区分设备。</li>
<li>半双工 RS-485 场景下，同一时刻只能有一个设备发送数据。</li>
</ul>
<h4 id="串口参数">串口参数</h4>
<p>接入前必须确认：</p>
<ul>
<li>波特率：如 <code>9600</code>、<code>19200</code>、<code>115200</code></li>
<li>数据位：通常 <code>8</code></li>
<li>停止位：<code>1</code> 或 <code>2</code></li>
<li>校验位：<code>None</code>、<code>Even</code>、<code>Odd</code></li>
<li>从站地址：<code>1-247</code></li>
<li>接线方式：A/B 极性、终端电阻、屏蔽接地</li>
</ul>
<h4 id="rtu-工程注意点">RTU 工程注意点</h4>
<ul>
<li>总线两端通常需要终端电阻。</li>
<li>A/B 线接反会导致无法通信。</li>
<li>从站地址冲突会导致响应混乱。</li>
<li>波特率、校验位不一致会表现为超时或 CRC 错误。</li>
<li>查询频率过高会造成总线拥塞。</li>
<li>线缆过长、干扰强、接地不良会导致随机错误。</li>
</ul>
<h4 id="rtu-适用场景">RTU 适用场景</h4>
<ul>
<li>工业现场仪表采集。</li>
<li>低成本多设备组网。</li>
<li>变频器、温控器、电表、水表、传感器接入。</li>
<li>边缘网关对多个串口设备做集中采集。</li>
</ul>
<h3 id="42-tcp">4.2 TCP</h3>
<p>Modbus TCP 通常运行在以太网 TCP/IP 网络上，默认端口是 <code>502</code>。</p>
<h4 id="tcp-特点">TCP 特点</h4>
<ul>
<li>使用 MBAP Header，不使用 RTU 的 CRC16。</li>
<li>借助 TCP 连接进行传输。</li>
<li>支持更高带宽和更灵活的网络拓扑。</li>
<li>常用于 PLC、SCADA、边缘网关、工业 PC、云边协同系统。</li>
</ul>
<h4 id="unit-id-的作用">Unit ID 的作用</h4>
<p>在纯 Modbus TCP 设备里，Unit ID 有时不关键；但在 TCP-to-RTU 网关中，Unit ID 通常用于表示网关后面的 RTU 从站地址。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>Client -> Modbus TCP Gateway -> Modbus RTU Slave</span></span>
<span class="line"><span>              Unit ID = RTU Slave Address</span></span></code></pre>
<h4 id="tcp-工程注意点">TCP 工程注意点</h4>
<ul>
<li>端口 <code>502</code> 可能需要管理员权限或防火墙放行。</li>
<li>需要处理 TCP 连接断开、重连和半开连接。</li>
<li>Transaction ID 要能匹配请求和响应。</li>
<li>同一个设备是否支持多连接，取决于设备实现。</li>
<li>工业现场不应直接把 Modbus TCP 暴露到公网。</li>
</ul>
<h4 id="tcp-适用场景">TCP 适用场景</h4>
<ul>
<li>PLC 与上位机通信。</li>
<li>SCADA/HMI 采集设备数据。</li>
<li>边缘网关采集以太网设备。</li>
<li>产线设备接入工厂局域网。</li>
<li>多系统之间做轻量级实时数据交换。</li>
</ul>
<h2 id="5-modbus-常见解决方案">5. Modbus 常见解决方案</h2>
<h3 id="51-单设备直连采集">5.1 单设备直连采集</h3>
<p>适用于设备数量少、网络简单的场景。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>平台 / 上位机 -> Modbus TCP 设备</span></span></code></pre>
<p>优点：</p>
<ul>
<li>架构简单。</li>
<li>调试成本低。</li>
<li>不需要额外网关。</li>
</ul>
<p>限制：</p>
<ul>
<li>设备必须支持 TCP。</li>
<li>安全隔离和网络管理要单独设计。</li>
</ul>
<h3 id="52-rtu-多设备采集">5.2 RTU 多设备采集</h3>
<p>适用于多个串口设备集中采集。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>边缘网关 RS-485 -> 多个 Modbus RTU 从站</span></span></code></pre>
<p>关键设计：</p>
<ul>
<li>每个从站地址唯一。</li>
<li>按从站和功能码排队轮询。</li>
<li>控制单个请求的寄存器数量。</li>
<li>对超时设备做退避处理。</li>
</ul>
<h3 id="53-rtu-转-tcp-网关">5.3 RTU 转 TCP 网关</h3>
<p>适用于平台只支持 TCP，但现场设备是 RTU 的场景。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>平台 / SCADA -> Modbus TCP 网关 -> RS-485 -> Modbus RTU 设备</span></span></code></pre>
<p>关键点：</p>
<ul>
<li>Unit ID 映射 RTU 从站地址。</li>
<li>网关需要处理 TCP 请求到 RTU 请求的串行化。</li>
<li>多个 TCP Client 并发访问时，需要避免总线拥塞。</li>
<li>网关侧最好支持连接数限制、超时配置和访问控制。</li>
</ul>
<h3 id="54-modbus-到-mqtt--http-云接入">5.4 Modbus 到 MQTT / HTTP 云接入</h3>
<p>适用于物联网平台、设备云管理、远程运维。</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>Modbus 设备 -> 边缘网关 -> MQTT / HTTP -> 云平台</span></span></code></pre>
<p>边缘网关职责：</p>
<ul>
<li>根据 Modbus 字典采集点位。</li>
<li>做数据清洗、倍率换算、枚举转换。</li>
<li>缓存断网期间的数据。</li>
<li>上报设备状态、告警、事件和遥测数据。</li>
<li>接收云端命令并转换为 Modbus 写操作。</li>
</ul>
<h3 id="55-协议转换与设备模型标准化">5.5 协议转换与设备模型标准化</h3>
<p>适用于设备型号多、厂商多、点位不统一的场景。</p>
<p>方案核心：</p>
<ul>
<li>设备侧保留厂商 Modbus 字典。</li>
<li>平台侧定义统一设备模型。</li>
<li>网关或平台做字段映射。</li>
<li>将寄存器点位转换为标准遥测、属性、事件、命令。</li>
</ul>
<p>示例：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="text"><code><span class="line"><span>40001 temperature_raw -> telemetry.temperature</span></span>
<span class="line"><span>40002 humidity_raw    -> telemetry.humidity</span></span>
<span class="line"><span>00001 run_status      -> property.running</span></span>
<span class="line"><span>40010 alarm_word      -> event.alarm</span></span></code></pre>
<h3 id="56-安全与运维方案">5.6 安全与运维方案</h3>
<p>Modbus 本身缺少认证、加密和细粒度权限控制，工业现场需要在系统层补足安全能力。</p>
<p>建议：</p>
<ul>
<li>Modbus TCP 只放在内网或专用 VPN 内。</li>
<li>通过防火墙限制 Client IP。</li>
<li>对写操作做白名单、权限和审计。</li>
<li>关键控制命令加二次确认。</li>
<li>网关和平台记录原始帧、解析值、异常码和重试日志。</li>
<li>对设备字典做版本管理和灰度发布。</li>
</ul>
<h2 id="参考资料">参考资料</h2>
<ul>
<li><a href="https://www.modbus.org/file/secure/modbusprotocolspecification.pdf">Modbus Protocol Specification</a></li>
<li><a href="https://www.modbus.org/file/secure/modbusoverserial.pdf">Modbus over Serial Line Specification and Implementation Guide</a></li>
<li><a href="https://www.modbus.org/file/secure/messagingimplementationguide.pdf">Modbus Messaging on TCP/IP Implementation Guide</a></li>
</ul> </div> </article>  </main> <footer class="site-footer"> <div> <strong>Personal Knowledge Atlas</strong> <p>设备平台、边缘计算、工业协议、AI PM 工作流。</p> </div> <div class="footer-links"> <a href="https://github.com/HawZZ">GitHub Profile</a> <a href="https://github.com/HawZZ/PersonalLib">Repository</a> </div> </footer> </div> </body></html>